<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<title>DNP3 Controls</title>
<meta name="atlas-order" content="20">
<meta name="atlas-tags" content="DNP3,CROB,SBO,direct operate,trip,close,pulse,control">
<style>
  @page {
    size: letter;
    margin: 0.55in 0.6in 0.7in 0.6in;
    @bottom-left { content: "DNP3 Controls (atlas)"; font-family: "Segoe UI", sans-serif; font-size: 7.5pt; color: #a9adb8; }
    @bottom-right { content: counter(page) " / " counter(pages); font-family: "Segoe UI", sans-serif; font-size: 7.5pt; color: #a9adb8; }
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  html { -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  body { font-family: ui-sans-serif, -apple-system, "Segoe UI", Helvetica, Arial, sans-serif; font-size: 13px; line-height: 1.5; color: #1a1a22; background: #ffffff; }
  code, .mono { font-family: "Consolas", "Cascadia Mono", monospace; font-size: 0.93em; }
  code { background: #f2f3f5; border-radius: 3px; padding: 0 3px; white-space: nowrap; }

  .masthead { background: #fafbfc; border: 1px solid #e5e7eb; color: #1a1a22; border-radius: 10px; padding: 20px 24px 16px; margin-bottom: 16px; }
  .masthead h1 { font-size: 21pt; letter-spacing: -0.3px; margin-bottom: 4px; }
  .masthead p { color: #6e7180; font-size: 10pt; margin-bottom: 10px; }
  .chips span { display: inline-block; border: 1px solid #e5e7eb; background: #f2f3f5; color: #6e7180; border-radius: 20px; padding: 1px 10px; font-family: Consolas, monospace; font-size: 8pt; margin-right: 5px; }

  h2 { font-size: 12.5pt; color: #1a1a22; margin: 15px 0 7px; display: flex; align-items: center; gap: 7px; }
  h2 .num { background: #10a37f; color: #fff; border-radius: 4px; font-size: 8.5pt; width: 18px; height: 18px; display: inline-flex; align-items: center; justify-content: center; flex: none; }
  h3 { font-size: 10pt; color: #454956; margin: 9px 0 4px; }
  p { margin-bottom: 6px; }
  ul { margin: 0 0 7px 16px; }
  li { margin-bottom: 3.5px; }
  strong { color: #1a1a22; }

  table { width: 100%; border-collapse: collapse; margin: 6px 0 10px; }
  th { text-align: left; font-size: 7.6pt; text-transform: uppercase; letter-spacing: 0.5px; color: #6e7180; border-bottom: 1.5px solid #10a37f; padding: 3px 7px 3px 0; }
  td { padding: 4px 7px 4px 0; border-bottom: 0.75px solid #e5e7eb; vertical-align: top; }
  tr:last-child td { border-bottom: none; }

  .card { border: 1.25px solid #e5e7eb; border-left-width: 4px; border-radius: 6px; padding: 9px 13px; margin-bottom: 9px; page-break-inside: avoid; }
  .card h3 { margin-top: 0; }
  .card.latch { border-left-color: #5468c4; } .card.latch h3 { color: #5468c4; }
  .card.pulse { border-left-color: #d7930a; } .card.pulse h3 { color: #9c6d06; }
  .card.pair  { border-left-color: #d63a3a; } .card.pair  h3 { color: #d63a3a; }
  .card.teal  { border-left-color: #10a37f; }
  .card .hexref { float: right; font-family: Consolas, monospace; font-size: 8pt; color: #8a8e9b; }

  .callout { background: #e7f6f1; border-left: 4px solid #10a37f; border-radius: 4px; padding: 8px 12px; margin: 8px 0; page-break-inside: avoid; }
  .warn { background: #fdf3e7; border-left-color: #d7930a; }
  .keyfact { background: #fbeeee; border-left-color: #d63a3a; }

  .crob { display: flex; gap: 4px; margin: 8px 0; }
  .crob div { border: 1.25px solid #d0d3da; border-radius: 5px; padding: 5px 4px; text-align: center; flex: 1; }
  .crob div b { display: block; font-size: 8.6pt; color: #1a1a22; }
  .crob div span { font-size: 7.4pt; color: #8a8e9b; }
  .crob div.hot { background: #1a1a22; }
  .crob div.hot b, .crob div.hot span { color: #fff; }
  .crob div.dim { background: #f2f3f5; }

  .flow { display: flex; align-items: stretch; gap: 0; margin: 8px 0; }
  .flow .stage { border: 1.25px solid #d0d3da; border-radius: 6px; padding: 7px 9px; flex: 1; background: #fff; }
  .flow .stage b { display: block; font-size: 8.6pt; color: #1a1a22; margin-bottom: 2px; }
  .flow .stage span { font-size: 7.8pt; color: #6e7180; line-height: 1.3; display: block; }
  .flow .arr { align-self: center; padding: 0 5px; color: #10a37f; font-weight: bold; font-size: 11pt; }

  .twocol { display: flex; gap: 16px; }
  .twocol > div { flex: 1; }

  section { page-break-inside: auto; }
  .keep { page-break-inside: avoid; }

  .footnote { font-size: 7.8pt; color: #8a8e9b; margin-top: 10px; border-top: 0.75px solid #e5e7eb; padding-top: 5px; }

  .fig { margin: 8px 0 4px; }
  .fig svg { width: 100%; height: auto; display: block; }
  .fig text { font-family: "Segoe UI", "Helvetica Neue", Arial, sans-serif; }
  .figcap { font-size: 7.8pt; color: #8a8e9b; margin: 2px 0 8px; }
  .print-note { display: none; }
  @media print {
    .animlayer { display: none !important; }
    .print-note { display: inline; }
  }

    .card.eve  { border-left-color: #d7930a; } .card.eve h3 { color: #9c6d06; }
    .card.ser  { border-left-color: #5468c4; } .card.ser h3 { color: #5468c4; }
  .filecards { display: flex; gap: 10px; margin: 8px 0; }
  .filecards > div { flex: 1; border: 1.25px solid #e5e7eb; border-radius: 6px; padding: 8px 11px; }
  .filecards b { font-family: Consolas, monospace; font-size: 8.5pt; display: block; margin-bottom: 3px; }
  .filecards span { font-size: 8.2pt; color: #6e7180; display: block; line-height: 1.35; }
  .filecards .cfg { border-left: 4px solid #10a37f; } .filecards .cfg b { color: #10a37f; }
  .filecards .dat { border-left: 4px solid #d7930a; } .filecards .dat b { color: #9c6d06; }
  .filecards .hdr { border-left: 4px solid #5468c4; } .filecards .hdr b { color: #5468c4; }

  .seealso { margin-top: 14px; border-top: 0.75px solid #e5e7eb; padding-top: 8px; }
  .seealso b { font-size: 7.6pt; text-transform: uppercase; letter-spacing: 0.5px; color: #6e7180; display: block; margin-bottom: 4px; }
  .seealso a { display: inline-block; border: 1px solid #e5e7eb; background: #fafbfc; border-radius: 20px; padding: 2px 11px; font-size: 8.2pt; color: #10a37f; text-decoration: none; margin: 0 5px 5px 0; }
  @media print { .seealso { display: none; } }
</style>
</head>
<body>

<div class="masthead">
  <h1>DNP3 Controls</h1>
  <p>Binary output controls — what each operation sends, what the outstation does with it, and who really decides the pulse width</p>
  <div class="chips"><span>operSet</span><span>operClear</span><span>operPulse</span><span>operTrip</span><span>operClose</span></div>
</div>

<section class="keep">
<h2 style="margin-top:2px"><span class="num" style="background:#1a1a22">☰</span>The rules, stated plainly</h2>
<div class="card teal" style="background:#fafbfc">
<h3 style="margin-top:2px">DNP3 in general</h3>
<ul style="margin-bottom:2px">
<li>A control is a <strong>message</strong>, not a level. The master sends it once; the outstation acts on it once.</li>
<li>The control code says what you want. The <strong>outstation's control model</strong> decides what actually happens.</li>
<li>Latch on/off sets and clears a state. Pulse fires a momentary action.</li>
<li>Trip and close both <strong>pulse</strong> — TRIP momentarily energizes the trip coil, CLOSE the close coil, on the same point. Coils are never latched; the breaker mechanism holds the position.</li>
<li><code>SUCCESS</code> means "command accepted," not "breaker moved." Proof comes back on the binary input.</li>
</ul>
</div>
</section>

<section class="keep">
<h2><span class="num">1</span>One message, two decisions</h2>
<p>In DNP3 (IEEE 1815), a master never toggles an output directly. It sends a <strong>Control Relay Output Block</strong> (CROB, Group 12 Var 1) addressed to a binary output point, and the physical outcome is decided in two places:</p>
<ul>
  <li><strong>The master decides the operation</strong> — the control code inside the CROB.</li>
  <li><strong>The outstation decides the behavior</strong> — each point's <em>control model</em>, configured at the device, defines how that code drives hardware.</li>
</ul>
<p>Everything else in this document is the detail of those two decisions: what's in the message, what the three models do with it, and what each end of an RTAC-to-relay link actually executes.</p>

<div class="crob">
  <div class="hot"><b>Control code</b><span>1 byte</span></div>
  <div><b>Count</b><span>1 byte</span></div>
  <div><b>On-time (ms)</b><span>4 bytes</span></div>
  <div><b>Off-time (ms)</b><span>4 bytes</span></div>
  <div class="dim"><b>Status</b><span>1 byte — result code in response</span></div>
</div>
<p style="font-size:8.6pt"><strong>Control code bits:</strong> TCC (bits 7–6): <code>00</code> NUL · <code>01</code> CLOSE · <code>10</code> TRIP &nbsp;·&nbsp; Op type (bits 3–0): <code>0</code> NUL · <code>1</code> PULSE_ON · <code>2</code> PULSE_OFF · <code>3</code> LATCH_ON · <code>4</code> LATCH_OFF. Bits 5 (Clear) and 4 (Queue) are legacy — normally 0.</p>
</section>

<section class="keep">
<h2><span class="num">2</span>Three models, five operations</h2>
<p>The five RTAC verbs map onto the three IEEE 1815 control models like this:</p>
<table>
  <tr><th>RTAC verb</th><th>Code sent</th><th>Hex</th><th>Control model</th><th>Typical effect at an SEL relay</th></tr>
  <tr><td><code>operLatchOn</code></td><td class="mono">LATCH_ON</td><td class="mono">0x03</td><td>Complementary latch</td><td>Set a remote bit — holds until cleared</td></tr>
  <tr><td><code>operLatchOff</code></td><td class="mono">LATCH_OFF</td><td class="mono">0x04</td><td>Complementary latch</td><td>Clear a remote bit — holds until set</td></tr>
  <tr><td><code>operPulse</code></td><td class="mono">PULSE_ON</td><td class="mono">0x01</td><td>Activation</td><td>Pulse a remote bit for <em>one processing interval</em></td></tr>
  <tr><td><code>operClose</code></td><td class="mono">CLOSE + PULSE_ON</td><td class="mono">0x41</td><td>Two-output</td><td>Pulse the close point (CC / 89CC / paired RB)</td></tr>
  <tr><td><code>operTrip</code></td><td class="mono">TRIP + PULSE_ON</td><td class="mono">0x81</td><td>Two-output</td><td>Pulse the trip point (OC / 89OC / paired RB)</td></tr>
</table>

<div class="card latch">
  <h3><span class="hexref">for maintained states</span>Complementary latch — <code>operLatchOn / operLatchOff</code></h3>
  <p>The point behaves like a maintained relay: latch-on sets it, latch-off clears it, and it <strong>stays there</strong> until commanded otherwise (or the device restarts). Timing fields are ignored. Use it for enable/disable, mode selection, blocking an automatic scheme.</p>
  <div class="fig"><svg viewBox="0 0 700 92" xmlns="http://www.w3.org/2000/svg">
    <text x="12" y="30" font-size="10" fill="#8a8e9b">ON</text>
    <text x="12" y="66" font-size="10" fill="#8a8e9b">OFF</text>
    <path d="M42,62 H180 V26 H520 V62 H688" fill="none" stroke="#5468c4" stroke-width="2.25" stroke-linejoin="round"/>
    <path d="M180,6 V20 M175,15 L180,21 L185,15" fill="none" stroke="#5468c4" stroke-width="1.75"/>
    <text x="180" y="4" font-size="10.5" font-weight="600" fill="#5468c4" text-anchor="middle">operLatchOn</text>
    <path d="M520,6 V20 M515,15 L520,21 L525,15" fill="none" stroke="#a9adb8" stroke-width="1.75"/>
    <text x="520" y="4" font-size="10.5" font-weight="600" fill="#8a8e9b" text-anchor="middle">operLatchOff</text>
    <text x="350" y="80" font-size="9.5" fill="#a9adb8" text-anchor="middle">holds state indefinitely — no timing involved</text>
    <g class="animlayer">
      <circle r="4.5" fill="#5468c4"><animateMotion dur="7s" repeatCount="indefinite" path="M42,62 H180 V26 H520 V62 H688"/></circle>
      <circle cx="180" cy="26" r="7" fill="none" stroke="#5468c4" stroke-width="2" opacity="0">
        <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.17;0.20;0.28;1" dur="7s" repeatCount="indefinite"/>
      </circle>
      <circle cx="520" cy="62" r="7" fill="none" stroke="#a9adb8" stroke-width="2" opacity="0">
        <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.70;0.73;0.81;1" dur="7s" repeatCount="indefinite"/>
      </circle>
    </g>
  </svg></div>
  <p class="figcap"><span class="print-note">▶ This figure animates in the HTML edition.</span></p>
</div>

<div class="card pulse">
  <h3><span class="hexref">for momentary actions</span>Activation — <code>operPulse</code></h3>
  <p>A momentary action, nothing latched: nominally ON for on-time, OFF for off-time, count times — though SEL relays ignore the timing entirely (§5). Use it for raise/lower, reset a target, restart a device. The <code>PULSE_OFF</code> variant is rarely used, and the RTAC treats it as pulse-on.</p>
  <div class="fig"><svg viewBox="0 0 700 104" xmlns="http://www.w3.org/2000/svg">
    <text x="12" y="38" font-size="10" fill="#8a8e9b">ON</text>
    <text x="12" y="76" font-size="10" fill="#8a8e9b">OFF</text>
    <path d="M42,72 H120 V34 H260 V72 H400 V34 H540 V72 H688" fill="none" stroke="#d7930a" stroke-width="2.25" stroke-linejoin="round"/>
    <path d="M120,12 V27 M115,21 L120,28 L125,21" fill="none" stroke="#d7930a" stroke-width="1.75"/>
    <text x="120" y="10" font-size="10.5" font-weight="600" fill="#9c6d06" text-anchor="middle">operPulse (count = 2)</text>
    <path d="M124,24 H256" stroke="#a9adb8" stroke-width="1" stroke-dasharray="3 3"/>
    <text x="190" y="20" font-size="9.5" fill="#a9adb8" text-anchor="middle">on-time</text>
    <path d="M264,84 H396" stroke="#a9adb8" stroke-width="1" stroke-dasharray="3 3"/>
    <text x="330" y="97" font-size="9.5" fill="#a9adb8" text-anchor="middle">off-time</text>
    <text x="614" y="52" font-size="9.5" fill="#a9adb8" text-anchor="middle">repeats × count,</text>
    <text x="614" y="64" font-size="9.5" fill="#a9adb8" text-anchor="middle">then rests</text>
    <g class="animlayer">
      <circle r="4.5" fill="#d7930a"><animateMotion dur="7s" repeatCount="indefinite" path="M42,72 H120 V34 H260 V72 H400 V34 H540 V72 H688"/></circle>
      <circle cx="120" cy="34" r="7" fill="none" stroke="#d7930a" stroke-width="2" opacity="0">
        <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.08;0.11;0.19;1" dur="7s" repeatCount="indefinite"/>
      </circle>
    </g>
  </svg></div>
  <p class="figcap"><span class="print-note">▶ This figure animates in the HTML edition.</span></p>
</div>

<div class="card pair">
  <h3><span class="hexref">for breakers &amp; switches</span>Complementary two-output — <code>operTrip / operClose</code></h3>
  <p><strong>One DNP point, two physical outputs</strong> — typically a breaker's trip and close coil. The TCC bits pick which coil gets the pulse; the coils are only ever pulsed, and the breaker mechanism holds the position. Trip and close share one index — mapping them to two indices is a classic integration mistake.</p>
  <div class="fig"><svg viewBox="0 0 700 132" xmlns="http://www.w3.org/2000/svg">
    <text x="98" y="40" font-size="10" fill="#8a8e9b" text-anchor="end">Close output</text>
    <path d="M106,36 H160 V22 H200 V36 H688" fill="none" stroke="#10a37f" stroke-width="2.25" stroke-linejoin="round"/>
    <path d="M160,4 V16 M155,11 L160,17 L165,11" fill="none" stroke="#10a37f" stroke-width="1.75"/>
    <text x="160" y="2" font-size="10.5" font-weight="600" fill="#10a37f" text-anchor="middle" dominant-baseline="hanging" opacity="0">.</text>
    <text x="130" y="12" font-size="10.5" font-weight="600" fill="#10a37f" text-anchor="middle">operClose</text>
    <text x="98" y="72" font-size="10" fill="#8a8e9b" text-anchor="end">Trip output</text>
    <path d="M106,68 H470 V54 H510 V68 H688" fill="none" stroke="#d63a3a" stroke-width="2.25" stroke-linejoin="round"/>
    <path d="M470,40 V50 M465,45 L470,51 L475,45" fill="none" stroke="#d63a3a" stroke-width="1.75"/>
    <text x="470" y="37" font-size="10.5" font-weight="600" fill="#d63a3a" text-anchor="middle">operTrip</text>
    <text x="98" y="102" font-size="10" fill="#8a8e9b" text-anchor="end">Breaker</text>
    <rect x="106" y="90" width="74" height="18" fill="#f2f3f5" stroke="#d0d3da" stroke-width="1"/>
    <text x="143" y="103" font-size="9" fill="#a9adb8" text-anchor="middle">OPEN</text>
    <rect x="180" y="90" width="310" height="18" fill="#10a37f" opacity="0.16" stroke="#10a37f" stroke-width="1"/>
    <text x="335" y="103" font-size="9" font-weight="600" fill="#10a37f" text-anchor="middle">CLOSED</text>
    <rect x="490" y="90" width="198" height="18" fill="#f2f3f5" stroke="#d0d3da" stroke-width="1"/>
    <text x="589" y="103" font-size="9" fill="#a9adb8" text-anchor="middle">OPEN</text>
    <text x="350" y="126" font-size="9.5" fill="#a9adb8" text-anchor="middle">short pulses on the coils; the breaker mechanism latches the position</text>
    <g class="animlayer">
      <rect x="158" y="18" width="44" height="22" fill="none" stroke="#10a37f" stroke-width="1.5" rx="3" opacity="0">
        <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.12;0.16;0.26;1" dur="8s" repeatCount="indefinite"/>
      </rect>
      <rect x="468" y="50" width="44" height="22" fill="none" stroke="#d63a3a" stroke-width="1.5" rx="3" opacity="0">
        <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.55;0.59;0.69;1" dur="8s" repeatCount="indefinite"/>
      </rect>
      <line x1="106" y1="0" x2="106" y2="110" stroke="#1a1a22" stroke-width="1" opacity="0.45">
        <animateTransform attributeName="transform" type="translate" from="0 0" to="582 0" dur="8s" repeatCount="indefinite"/>
      </line>
    </g>
  </svg></div>
  <p class="figcap"><span class="print-note">▶ This figure animates in the HTML edition.</span></p>
</div>
</section>

<section class="keep">
<h2><span class="num">3</span>Delivery: SBO or direct</h2>
<p>Whatever the operation, the CROB can be delivered two ways. The CROB contents are identical — only the handshake differs. On the RTAC client this is the session-level <strong>Output Control Type</strong> setting.</p>
<div class="twocol">
<div>
<h3>Select-Before-Operate (SBO)</h3>
<p>Two-pass arm-then-fire: SELECT (FC 3) + CROB, outstation echoes SUCCESS to arm the point, then OPERATE (FC 4) with the <em>identical</em> CROB inside the select window. Wrong CROB, wrong point, or too late → <code>NO_SELECT</code> / <code>TIMEOUT</code>. The default for switching — the select proves the right point is armed before anything moves.</p>
<p style="font-size:8.6pt">Select windows are short (commonly 5–30 s). An operator pausing between select and operate is the usual cause of <code>TIMEOUT</code>.</p>
<div class="fig"><svg viewBox="0 0 340 168" xmlns="http://www.w3.org/2000/svg">
  <rect x="20" y="8" width="90" height="22" rx="4" fill="#1a1a22"/>
  <text x="65" y="23" font-size="11" font-weight="600" fill="#fff" text-anchor="middle">Master</text>
  <rect x="230" y="8" width="90" height="22" rx="4" fill="#fff" stroke="#1a1a22" stroke-width="1.25"/>
  <text x="275" y="23" font-size="11" font-weight="600" fill="#1a1a22" text-anchor="middle">Outstation</text>
  <line x1="65" y1="30" x2="65" y2="160" stroke="#d0d3da" stroke-width="1.25"/>
  <line x1="275" y1="30" x2="275" y2="160" stroke="#d0d3da" stroke-width="1.25"/>
  <path d="M65,50 H268 M262,45 L269,50 L262,55" fill="none" stroke="#10a37f" stroke-width="1.5"/>
  <text x="170" y="44" font-size="9.5" font-weight="600" fill="#10a37f" text-anchor="middle">SELECT (FC 3) + CROB</text>
  <path d="M275,74 H72 M78,69 L71,74 L78,79" fill="none" stroke="#a9adb8" stroke-width="1.25" stroke-dasharray="4 3"/>
  <text x="170" y="68" font-size="9.5" fill="#8a8e9b" text-anchor="middle">echo, SUCCESS — point armed</text>
  <path d="M65,118 H268 M262,113 L269,118 L262,123" fill="none" stroke="#10a37f" stroke-width="1.5"/>
  <text x="170" y="112" font-size="9.5" font-weight="600" fill="#10a37f" text-anchor="middle">OPERATE (FC 4) + same CROB</text>
  <path d="M275,144 H72 M78,139 L71,144 L78,149" fill="none" stroke="#a9adb8" stroke-width="1.25" stroke-dasharray="4 3"/>
  <text x="170" y="138" font-size="9.5" fill="#8a8e9b" text-anchor="middle">echo, SUCCESS — executed</text>
  <rect x="282" y="76" width="10" height="40" rx="2" fill="#d7930a" opacity="0.3"/>
  <text x="297" y="93" font-size="8.5" fill="#9c6d06">select</text>
  <text x="297" y="103" font-size="8.5" fill="#9c6d06">window</text>
  <g class="animlayer">
    <circle r="4" fill="#10a37f" opacity="0">
      <animate attributeName="opacity" values="0;1;1;0;0" keyTimes="0;0.02;0.13;0.15;1" dur="9s" repeatCount="indefinite"/>
      <animateMotion path="M65,50 L275,50" keyPoints="0;0;1;1" keyTimes="0;0.01;0.14;1" calcMode="linear" dur="9s" repeatCount="indefinite"/>
    </circle>
    <circle r="4" fill="#a9adb8" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.18;0.19;0.30;0.32;1" dur="9s" repeatCount="indefinite"/>
      <animateMotion path="M275,74 L65,74" keyPoints="0;0;1;1" keyTimes="0;0.18;0.31;1" calcMode="linear" dur="9s" repeatCount="indefinite"/>
    </circle>
    <rect x="282" y="76" width="10" height="40" rx="2" fill="#d7930a" opacity="0">
      <animate attributeName="opacity" values="0;0;0.75;0.75;0;0" keyTimes="0;0.32;0.34;0.50;0.54;1" dur="9s" repeatCount="indefinite"/>
      <animate attributeName="height" values="40;40;40;12;0;0" keyTimes="0;0.32;0.36;0.50;0.54;1" dur="9s" repeatCount="indefinite"/>
    </rect>
    <circle r="4" fill="#10a37f" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.52;0.53;0.66;0.68;1" dur="9s" repeatCount="indefinite"/>
      <animateMotion path="M65,118 L275,118" keyPoints="0;0;1;1" keyTimes="0;0.52;0.67;1" calcMode="linear" dur="9s" repeatCount="indefinite"/>
    </circle>
    <circle r="4" fill="#a9adb8" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.72;0.73;0.86;0.88;1" dur="9s" repeatCount="indefinite"/>
      <animateMotion path="M275,144 L65,144" keyPoints="0;0;1;1" keyTimes="0;0.72;0.87;1" calcMode="linear" dur="9s" repeatCount="indefinite"/>
    </circle>
  </g>
</svg></div>
<p class="figcap"><span class="print-note">▶ Animated in the HTML edition.</span></p>
</div>
<div>
<h3>Direct Operate</h3>
<p><strong>FC 5</strong> — one pass: execute immediately, reply with status. Fine for non-critical or frequently repeated controls (raise/lower).</p>
<p><strong>FC 6</strong> (no-ack) — execute, no response at all. Broadcast / fire-and-forget only.</p>
</div>
</div>
</section>

<section class="keep">
<h2><span class="num">4</span>Status codes you'll actually see</h2>
<p>Every delivered control gets a status byte back. <code>SUCCESS</code> means the outstation accepted and initiated the operation — confirm the real-world result from the associated binary input.</p>
<div class="twocol">
<div>
<table>
  <tr><th>#</th><th>Code</th><th>Meaning</th></tr>
  <tr><td>0</td><td class="mono">SUCCESS</td><td>Accepted and initiated</td></tr>
  <tr><td>1</td><td class="mono">TIMEOUT</td><td>Operate arrived after the select window</td></tr>
  <tr><td>2</td><td class="mono">NO_SELECT</td><td>Operate without a matching select</td></tr>
  <tr><td>3</td><td class="mono">FORMAT_ERROR</td><td>Malformed request</td></tr>
  <tr><td>4</td><td class="mono">NOT_SUPPORTED</td><td>Control code not valid for this point</td></tr>
</table>
</div>
<div>
<table>
  <tr><th>#</th><th>Code</th><th>Meaning</th></tr>
  <tr><td>5</td><td class="mono">ALREADY_ACTIVE</td><td>A control is already in progress on this point</td></tr>
  <tr><td>6</td><td class="mono">HARDWARE_ERROR</td><td>Output hardware problem</td></tr>
  <tr><td>7</td><td class="mono">LOCAL</td><td>Local/remote switch blocks remote control</td></tr>
  <tr><td>9</td><td class="mono">NOT_AUTHORIZED</td><td>Blocked by permissions / interlock</td></tr>
  <tr><td>10</td><td class="mono">AUTOMATION_INHIBIT</td><td>Inhibited by an automatic function</td></tr>
</table>
</div>
</div>
</section>

<section class="keep">
<h2><span class="num">5</span>Who actually owns the pulse width</h2>
<p>The single most confusing thing in the field: the RTAC says 2000 ms, so why does the remote bit blink for 2 ms? Because <strong>every stage of the chain has its own timing authority, and the CROB's on-time survives exactly one hop</strong>:</p>

<div class="flow">
  <div class="stage"><b>1 · Your logic</b><span><code>operPulse.ctlVal := TRUE</code> — edge-triggered; hold time is irrelevant</span></div>
  <div class="arr">→</div>
  <div class="stage"><b>2 · RTAC client</b><span>builds CROB with count=1, on=2000 ms, off=2000 ms (per-point settings)</span></div>
  <div class="arr">→</div>
  <div class="stage"><b>3 · SEL relay</b><span><b>ignores</b> count/on/off — pulses the bit for <b>one processing interval</b> (~2–4 ms)</span></div>
  <div class="arr">→</div>
  <div class="stage"><b>4 · Relay logic</b><span>SELOGIC catches the edge; TRIP logic + <code>TDUR3D</code> stretch the contact (9 cyc default on a 451)</span></div>
</div>

<div class="fig"><svg viewBox="0 0 700 210" xmlns="http://www.w3.org/2000/svg">
  <text x="126" y="34" font-size="10" fill="#8a8e9b" text-anchor="end">ctlVal (RTAC)</text>
  <path d="M134,40 H190 V22 H688" fill="none" stroke="#10a37f" stroke-width="2.25" stroke-linejoin="round"/>
  <text x="420" y="16" font-size="9" fill="#a9adb8" text-anchor="middle">stays high — doesn't matter, the message already left</text>
  <text x="126" y="86" font-size="10" fill="#8a8e9b" text-anchor="end">RB in relay</text>
  <path d="M134,92 H250 V72 H262 V92 H688" fill="none" stroke="#d7930a" stroke-width="2.25" stroke-linejoin="round"/>
  <text x="330" y="80" font-size="9" fill="#9c6d06">one processing interval (~2–4 ms) — CROB on-time ignored</text>
  <text x="126" y="134" font-size="10" fill="#8a8e9b" text-anchor="end">TRIP contact</text>
  <path d="M134,142 H250 V120 H480 V142 H688" fill="none" stroke="#d63a3a" stroke-width="2.25" stroke-linejoin="round"/>
  <path d="M254,112 H476" stroke="#d63a3a" stroke-width="1" stroke-dasharray="3 3"/>
  <text x="365" y="108" font-size="9" fill="#d63a3a" text-anchor="middle">TRIP equation + TDUR3D (9 cyc default)</text>
  <text x="126" y="180" font-size="10" fill="#8a8e9b" text-anchor="end">52A at SCADA</text>
  <path d="M134,170 H600 V190 H688" fill="none" stroke="#5468c4" stroke-width="2.25" stroke-linejoin="round"/>
  <text x="644" y="164" font-size="9" fill="#5468c4" text-anchor="middle">BI scan lag (~1 s)</text>
  <path d="M190,40 C210,58 230,66 248,72" fill="none" stroke="#1a1a22" stroke-width="1" stroke-dasharray="3 3"/>
  <text x="223" y="52" font-size="8.5" fill="#6e7180">CROB: on-time 2000 ms</text>
  <text x="686" y="206" font-size="8.5" fill="#a9adb8" text-anchor="end">time — not to scale</text>
  <g class="animlayer">
    <line x1="134" y1="8" x2="134" y2="196" stroke="#1a1a22" stroke-width="1" opacity="0.4">
      <animateTransform attributeName="transform" type="translate" from="0 0" to="554 0" dur="9s" repeatCount="indefinite"/>
    </line>
    <circle cx="190" cy="22" r="7" fill="none" stroke="#10a37f" stroke-width="2" opacity="0">
      <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.08;0.11;0.18;1" dur="9s" repeatCount="indefinite"/>
    </circle>
    <circle r="4" fill="#1a1a22" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.10;0.11;0.19;0.20;1" dur="9s" repeatCount="indefinite"/>
      <animateMotion path="M190,40 C210,58 230,66 248,72" keyPoints="0;0;1;1" keyTimes="0;0.10;0.20;1" calcMode="linear" dur="9s" repeatCount="indefinite"/>
    </circle>
    <circle cx="256" cy="72" r="7" fill="none" stroke="#d7930a" stroke-width="2" opacity="0">
      <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.20;0.23;0.30;1" dur="9s" repeatCount="indefinite"/>
    </circle>
    <circle cx="250" cy="120" r="7" fill="none" stroke="#d63a3a" stroke-width="2" opacity="0">
      <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.22;0.25;0.33;1" dur="9s" repeatCount="indefinite"/>
    </circle>
    <circle cx="600" cy="190" r="7" fill="none" stroke="#5468c4" stroke-width="2" opacity="0">
      <animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.76;0.79;0.87;1" dur="9s" repeatCount="indefinite"/>
    </circle>
  </g>
</svg></div>
<p class="figcap">One breaker-open command, end to end. The 2000 ms in the CROB dies at hop 3; the contact time comes from the relay's own logic.<span class="print-note"> ▶ Animated in the HTML edition.</span></p>

<div class="callout keyfact">
<p><strong>From the SEL-400 series and SEL-751A manuals, verbatim:</strong> "The status field is used exactly as defined. <strong>All other fields are ignored.</strong> A pulse operation is asserted for a single processing interval." A 451 processes 8 times per cycle (~2.1 ms at 60 Hz); a 751A processes 4 times per cycle (~4.2 ms). The RTAC's <em>On Pulse Duration</em> is faithfully written into the CROB — and then discarded by the relay.</p>
</div>

<p>Three consequences follow:</p>
<ul>
  <li><strong>Never expect a DNP pulse to hold anything in an SEL relay.</strong> A pulsed remote bit exists to be caught — by SELOGIC rising-edge operators (<code>/RB1</code>, latch set/reset equations) or by the OC/CC → TRIP/CLOSE logic. For a maintained state, use latch on/off, not a long on-time.</li>
  <li><strong>The physical contact duration comes from the relay:</strong> minimum trip duration timers (<code>TDUR3D</code>, 451 default 9 cycles), seal-in conditions, and close-logic supervision — not the SCADA message.</li>
  <li><strong>The asymmetry cuts both ways.</strong> When the RTAC is the outstation, its contact outputs <em>do</em> execute configured pulse timing (see <em>DNP3 on the RTAC</em>) — so the same CROB produces a 2 ms blip on a relay and a 2000 ms closure on an RTAC contact, unless you align the settings.</li>
</ul>
<p>The device ends of the wire are covered in <em>DNP3 on the RTAC</em> and <em>DNP3 on SEL Relays</em> in atlas.</p>
</section>

<section class="keep">
<h2><span class="num">6</span>Troubleshooting &amp; fine print</h2>
<ul>
<li><strong>Count = 0 means do nothing</strong> per IEEE 1815 (some older devices treat it as 1 — rely on neither).</li>
<li><strong>Interoperability fallback:</strong> IEEE 1815 recommends two-output points also accept <code>LATCH_ON</code> as close and <code>LATCH_OFF</code> as trip (the RTAC's auto-generated CommProc maps use exactly this) — but prefer the proper trip/close codes.</li>
<li><strong>Analog setpoints are different objects entirely</strong> (Group 41). Everything here is binary outputs (Group 10/12) only.</li>
</ul>
<div class="seealso">
  <b>Next</b>
  <a href="atlas:data-protocols/dnp3/fundamentals.html">DNP3 Fundamentals</a>
  <a href="atlas:data-protocols/dnp3/on-sel-relays.html">DNP3 on SEL Relays</a>
  <a href="atlas:data-protocols/dnp3/on-the-rtac.html">DNP3 on the RTAC</a>
  <a href="atlas:rtac-automation/scada-integration.html">SCADA Integration</a>
  
</div>
<p class="footnote">Sources: SEL-400 Series Relays IM §16 &amp; SEL-751A IM App. D (control point operation, "all other fields are ignored," single processing interval); SEL-451-6 IM §10 (Table 10.12, TDUR3D); SEL AG2018-21 (BOOPTCC/BOOPPUL). Rev. 2026-08-22.</p>
</section>

</body>
</html>
