<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<title>IEC 61850 &amp; GOOSE</title>
<meta name="atlas-order" content="40">
<meta name="atlas-tags" content="IEC 61850,GOOSE,MMS,SCL,ICD,CID,SCD,logical node,sampled values">
<style>
  @page {
    size: letter;
    margin: 0.55in 0.6in 0.7in 0.6in;
    @bottom-left { content: "IEC 61850 & GOOSE (atlas)"; font-family: "Segoe UI", sans-serif; font-size: 7.5pt; color: #a9adb8; }
    @bottom-right { content: counter(page) " / " counter(pages); font-family: "Segoe UI", sans-serif; font-size: 7.5pt; color: #a9adb8; }
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  html { -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  body { font-family: ui-sans-serif, -apple-system, "Segoe UI", Helvetica, Arial, sans-serif; font-size: 13px; line-height: 1.5; color: #1a1a22; background: #ffffff; }
  code, .mono { font-family: "Consolas", "Cascadia Mono", monospace; font-size: 0.93em; }
  code { background: #f2f3f5; border-radius: 3px; padding: 0 3px; white-space: nowrap; }

  .masthead { background: #fafbfc; border: 1px solid #e5e7eb; color: #1a1a22; border-radius: 10px; padding: 20px 24px 16px; margin-bottom: 16px; }
  .masthead h1 { font-size: 21pt; letter-spacing: -0.3px; margin-bottom: 4px; }
  .masthead p { color: #6e7180; font-size: 10pt; margin-bottom: 10px; }
  .chips span { display: inline-block; border: 1px solid #e5e7eb; background: #f2f3f5; color: #6e7180; border-radius: 20px; padding: 1px 10px; font-family: Consolas, monospace; font-size: 8pt; margin-right: 5px; }

  h2 { font-size: 12.5pt; color: #1a1a22; margin: 15px 0 7px; display: flex; align-items: center; gap: 7px; }
  h2 .num { background: #10a37f; color: #fff; border-radius: 4px; font-size: 8.5pt; width: 18px; height: 18px; display: inline-flex; align-items: center; justify-content: center; flex: none; }
  h3 { font-size: 10pt; color: #454956; margin: 9px 0 4px; }
  p { margin-bottom: 6px; }
  ul { margin: 0 0 7px 16px; }
  li { margin-bottom: 3.5px; }
  strong { color: #1a1a22; }

  table { width: 100%; border-collapse: collapse; margin: 6px 0 10px; }
  th { text-align: left; font-size: 7.6pt; text-transform: uppercase; letter-spacing: 0.5px; color: #6e7180; border-bottom: 1.5px solid #10a37f; padding: 3px 7px 3px 0; }
  td { padding: 4px 7px 4px 0; border-bottom: 0.75px solid #e5e7eb; vertical-align: top; }
  tr:last-child td { border-bottom: none; }

  .card { border: 1.25px solid #e5e7eb; border-left-width: 4px; border-radius: 6px; padding: 9px 13px; margin-bottom: 9px; page-break-inside: avoid; }
  .card h3 { margin-top: 0; }
  .card.latch { border-left-color: #5468c4; } .card.latch h3 { color: #5468c4; }
  .card.pulse { border-left-color: #d7930a; } .card.pulse h3 { color: #9c6d06; }
  .card.pair  { border-left-color: #d63a3a; } .card.pair  h3 { color: #d63a3a; }
  .card.teal  { border-left-color: #10a37f; }

  .callout { background: #e7f6f1; border-left: 4px solid #10a37f; border-radius: 4px; padding: 8px 12px; margin: 8px 0; page-break-inside: avoid; }
  .warn { background: #fdf3e7; border-left-color: #d7930a; }
  .keyfact { background: #fbeeee; border-left-color: #d63a3a; }

  .flow { display: flex; align-items: stretch; gap: 0; margin: 8px 0; }
  .flow .stage { border: 1.25px solid #d0d3da; border-radius: 6px; padding: 7px 9px; flex: 1; background: #fff; }
  .flow .stage b { display: block; font-size: 8.6pt; color: #1a1a22; margin-bottom: 2px; }
  .flow .stage span { font-size: 7.8pt; color: #6e7180; line-height: 1.3; display: block; }
  .flow .arr { align-self: center; padding: 0 5px; color: #10a37f; font-weight: bold; font-size: 11pt; }

  .twocol { display: flex; gap: 16px; }
  .twocol > div { flex: 1; }

  section { page-break-inside: auto; }
  .keep { page-break-inside: avoid; }

  .footnote { font-size: 7.8pt; color: #8a8e9b; margin-top: 10px; border-top: 0.75px solid #e5e7eb; padding-top: 5px; }

  .fig { margin: 8px 0 4px; }
  .fig svg { width: 100%; height: auto; display: block; }
  .fig text { font-family: "Segoe UI", "Helvetica Neue", Arial, sans-serif; }
  .figcap { font-size: 7.8pt; color: #8a8e9b; margin: 2px 0 8px; }
  .print-note { display: none; }
  @media print {
    .animlayer { display: none !important; }
    .print-note { display: inline; }
  }

  .filecards { display: flex; gap: 10px; margin: 8px 0; }
  .filecards > div { flex: 1; border: 1.25px solid #e5e7eb; border-radius: 6px; padding: 8px 11px; }
  .filecards b { font-family: Consolas, monospace; font-size: 8.5pt; display: block; margin-bottom: 3px; }
  .filecards span { font-size: 8.2pt; color: #6e7180; display: block; line-height: 1.35; }
  .filecards .cfg { border-left: 4px solid #10a37f; } .filecards .cfg b { color: #10a37f; }
  .filecards .dat { border-left: 4px solid #d7930a; } .filecards .dat b { color: #9c6d06; }
  .filecards .hdr { border-left: 4px solid #5468c4; } .filecards .hdr b { color: #5468c4; }
  .filecards .red { border-left: 4px solid #d63a3a; } .filecards .red b { color: #d63a3a; }

  .seealso { margin-top: 14px; border-top: 0.75px solid #e5e7eb; padding-top: 8px; }
  .seealso b { font-size: 7.6pt; text-transform: uppercase; letter-spacing: 0.5px; color: #6e7180; display: block; margin-bottom: 4px; }
  .seealso a { display: inline-block; border: 1px solid #e5e7eb; background: #fafbfc; border-radius: 20px; padding: 2px 11px; font-size: 8.2pt; color: #10a37f; text-decoration: none; margin: 0 5px 5px 0; }
  @media print { .seealso { display: none; } }
</style>
</head>
<body>

<div class="masthead">
  <h1>IEC 61850 &amp; GOOSE</h1>
  <p>Modeled data instead of point maps — the LD/LN/DO object tree, SCL files, GOOSE multicast with its burst-then-heartbeat retransmission, and the Architect/RTAC workflow</p>
  <div class="chips"><span>GOOSE</span><span>MMS</span><span>ICD/CID/SCD</span><span>stNum/sqNum</span><span>TAL</span><span>Architect</span><span>VLAN prio 4</span></div>
</div>

<section class="keep">
<h2 style="margin-top:2px"><span class="num" style="background:#1a1a22">☰</span>The rules, stated plainly</h2>
<div class="card teal" style="background:#fafbfc">
<h3 style="margin-top:2px">IEC 61850 in general</h3>
<ul style="margin-bottom:2px">
<li>61850 <strong>models data instead of mapping indexes</strong>. IEDs are self-describing — a client browses the device and gets named, structured data; no DNP index or Modbus register map to maintain.</li>
<li><strong>GOOSE is layer-2 multicast publish/subscribe with no acknowledgments.</strong> Repetition is the only delivery assurance: an event triggers a fast burst, then the message repeats forever as a heartbeat.</li>
<li>Everything is engineered offline in <strong>ACSELERATOR Architect</strong> and loaded into each IED as a <strong>CID file</strong>. An invalid CID stops the protocol on the relay until a valid one is loaded.</li>
<li>The subscriber, not the publisher, detects failure: every message carries a <strong>time allowed to live (TAL)</strong> — when it expires with no new message, the stream is declared dead.</li>
<li><strong>Supervise GOOSE like a protection channel.</strong> Check quality attributes, alarm on lost streams, and gate trips on channel health.</li>
</ul>
</div>
</section>

<section class="keep">
<h2><span class="num">1</span>The data model in plain terms</h2>
<p>A physical device (<strong>IED</strong>) contains <strong>logical devices</strong> (folders, grouped by function), each holding <strong>logical nodes</strong> (LNs) — standardized 4-letter classes that bundle the data of one function, e.g. <code>MMXU</code> (polyphase measurement) or <code>GGIO</code> (general process I/O). LNs contain <strong>data objects</strong>, which resolve into typed <strong>data attributes</strong>. A full reference reads like a path:</p>
<table>
  <tr><th>Component</th><th>Level</th><th>Meaning</th></tr>
  <tr><td class="mono">MMXU</td><td>Logical node</td><td>Polyphase measurement unit</td></tr>
  <tr><td class="mono">A</td><td>Data object</td><td>Phase-to-ground amperes</td></tr>
  <tr><td class="mono">phsA</td><td>Sub-data object</td><td>Phase A</td></tr>
  <tr><td class="mono">cVal</td><td>Data attribute</td><td>Complex value</td></tr>
</table>
<p>Attributes are grouped by <strong>functional constraint</strong> (FC): <code>ST</code> status, <code>MX</code> measurands, <code>DC</code> description, <code>SV</code> substituted value — in Architect you pick the FC first, then drill down. The SEL-751/751A organizes its LNs under five logical devices:</p>
<div class="twocol">
<div>
<table>
  <tr><th>LD</th><th>Contents</th></tr>
  <tr><td class="mono">ANN</td><td>Annunciator — alarms, status values (latch bits live in <code>LTGGIO</code> here)</td></tr>
  <tr><td class="mono">CFG</td><td>Configuration — datasets and report control blocks</td></tr>
  <tr><td class="mono">CON</td><td>Control — remote bits</td></tr>
  <tr><td class="mono">MET</td><td>Metering — currents, voltages, power</td></tr>
  <tr><td class="mono">PRO</td><td>Protection — elements and breaker control</td></tr>
</table>
</div>
<div>
<table>
  <tr><th>Relay quantity</th><th>61850 path (SEL-751)</th></tr>
  <tr><td>Latch bit <code>LT01</code></td><td class="mono">ANN / LTGGIO5.Ind01.stVal (FC ST)</td></tr>
  <tr><td>Frequency</td><td class="mono">MET / METMMXU1.Hz.instMag.f (FC MX)</td></tr>
</table>
<p style="font-size:8.6pt;margin-top:4px">For analogs, <code>mag</code> is deadbanded and <code>instMag</code> is not — putting <code>instMag</code> in a GOOSE dataset makes <em>every</em> value change a state change and floods the network with fast retransmissions. Deadbands are edited in Architect's Dead Bands tab.</p>
</div>
</div>
</section>

<section class="keep">
<h2><span class="num">2</span>SCL files: ICD → SCD → CID</h2>
<p>Substation Configuration Language (SCL) is the XML that moves configuration between tools — including other vendors' tools. Four file types:</p>
<div class="filecards">
  <div class="hdr"><b>.ICD</b><span><strong>IED Capability Description</strong> — what a product <em>can</em> do: LN and GOOSE support. Ships with the tool; pick the version matching the firmware.</span></div>
  <div class="dat"><b>.SSD</b><span><strong>System Specification Description</strong> — the substation single-line diagram and the LNs it requires.</span></div>
  <div class="cfg"><b>.SCD</b><span><strong>Substation Configuration Description</strong> — the whole project: all IEDs, communications configuration, substation description. Architect saves its project as one.</span></div>
  <div class="red"><b>.CID</b><span><strong>Configured IED Description</strong> — one instantiated IED with its addresses. This is what actually gets sent to each relay.</span></div>
</div>
<div class="callout warn"><strong>The CID is load-bearing.</strong> The relay holds one CID file; transfer a new one only when configuration changes. On the SEL-751A an invalid CID leaves the relay with no valid 61850 configuration and the protocol stops until a valid CID is loaded; the SEL-751 (Ed2.1 firmware) ships with a default CID installed and <em>rejects</em> an invalid transfer, reverting to the previous valid CID. Outgoing GOOSE configuration survives power cycles and resets on both.</div>
</section>

<section class="keep">
<h2><span class="num">3</span>GOOSE on the wire</h2>
<p>GOOSE (Generic Object Oriented Substation Event) lives entirely at <strong>Ethernet layer 2</strong> — no IP, no TCP. A publisher multicasts its dataset to a group MAC address (SEL defaults look like <code>01-0C-CD-…</code>); every device on the LAN sees the frame and either subscribes or ignores it. There is <strong>no handshaking</strong> — the publisher never learns whether anyone received it. The whole message fits in a single frame (data field max 1,500 bytes). Subscribers identify and filter streams by multicast address plus the identification fields in the header:</p>
<table>
  <tr><th>Field</th><th>What it does</th><th></th><th>Field</th><th>What it does</th></tr>
  <tr><td class="mono">goCBRef / goID</td><td>GOOSE control block reference / message ID — the stream's name</td><td></td><td class="mono">stNum</td><td>Transition counter — increments when the dataset <em>changes state</em></td></tr>
  <tr><td class="mono">datSet</td><td>Dataset reference — what's inside</td><td></td><td class="mono">sqNum</td><td>Sequence counter — increments per retransmission, resets to 0 on a new stNum</td></tr>
  <tr><td class="mono">APP ID</td><td>Application identifier</td><td></td><td class="mono">Simulation</td><td>Flags a test-set message substituting for the real publisher</td></tr>
  <tr><td class="mono">TAL</td><td>Time allowed to live — how long this message may be trusted</td><td></td><td class="mono">ConfRev / ndsCom</td><td>Configuration revision / needs-commissioning flag</td></tr>
  <tr><td class="mono">T</td><td>Timestamp of the last state change</td><td></td><td class="mono">802.1Q tag</td><td>VLAN ID + priority (see §6)</td></tr>
</table>

<h3>Retransmission: event burst, then heartbeat</h3>
<p>Two Architect settings drive the scheme: <strong>MinTime (T1)</strong> and <strong>MaxTime (T0)</strong>. Quiescent, the message repeats every T0. On an event (any state variable in the dataset transitions), a new message goes out <em>immediately</em>, then retransmits at intervals growing from T1 back up to T0. On the SEL-751A the curve starts at 10&nbsp;ms and doubles each step until it levels at the CID maximum — e.g. with a 100&nbsp;ms maximum: 10, 20, 40, 80, 100, 100&nbsp;ms… Each message carries <strong>TAL = 3× the current interval</strong> (2× once at maximum) — for that example: 30, 60, 120, 240, then 200&nbsp;ms. The SEL-751 (Ed2.1 firmware) profiles differently: immediate, then MinTime, MinTime again, 2×MinTime, then MaxTime thereafter — Min 4&nbsp;ms / Max 1000&nbsp;ms gives 4, 4, 8, then 1000&nbsp;ms; the default (and SEL-suggested) MinTime is 8&nbsp;ms.</p>

<div class="fig"><svg viewBox="0 0 700 205" xmlns="http://www.w3.org/2000/svg">
  <line x1="30" y1="150" x2="685" y2="150" stroke="#6e7180" stroke-width="1.5"/>
  <path d="M685,150 L677,146 L677,154 Z" fill="#6e7180"/>
  <text x="683" y="166" font-size="8" fill="#8a8e9b" text-anchor="end">time</text>
  <!-- heartbeat pulses -->
  <g stroke="#10a37f" stroke-width="2"><line x1="60" y1="150" x2="60" y2="112"/><line x1="150" y1="150" x2="150" y2="112"/><line x1="240" y1="150" x2="240" y2="112"/></g>
  <g fill="#10a37f"><rect x="54" y="102" width="12" height="10" rx="2"/><rect x="144" y="102" width="12" height="10" rx="2"/><rect x="234" y="102" width="12" height="10" rx="2"/></g>
  <path d="M60,92 V84 M240,92 V84 M60,88 H240" fill="none" stroke="#10a37f" stroke-width="0.75" opacity="0.7"/>
  <text x="150" y="80" font-size="8.5" font-weight="600" fill="#10a37f" text-anchor="middle">quiescent: repeat every T0 (MaxTime)</text>
  <!-- event -->
  <line x1="300" y1="150" x2="300" y2="42" stroke="#d63a3a" stroke-width="1" stroke-dasharray="4 3"/>
  <circle cx="300" cy="42" r="4" fill="#d63a3a"/>
  <text x="300" y="32" font-size="8.5" font-weight="600" fill="#d63a3a" text-anchor="middle">event: dataset changes → stNum++, sqNum=0</text>
  <!-- burst pulses -->
  <g stroke="#d63a3a" stroke-width="2"><line x1="302" y1="150" x2="302" y2="112"/></g>
  <rect x="296" y="102" width="12" height="10" rx="2" fill="#d63a3a"/>
  <g stroke="#d7930a" stroke-width="2">
    <line x1="322" y1="150" x2="322" y2="112"/><line x1="347" y1="150" x2="347" y2="112"/>
    <line x1="387" y1="150" x2="387" y2="112"/><line x1="447" y1="150" x2="447" y2="112"/>
  </g>
  <g fill="#d7930a">
    <rect x="316" y="102" width="12" height="10" rx="2"/><rect x="341" y="102" width="12" height="10" rx="2"/>
    <rect x="381" y="102" width="12" height="10" rx="2"/><rect x="441" y="102" width="12" height="10" rx="2"/>
  </g>
  <text x="375" y="80" font-size="8.5" font-weight="600" fill="#9c6d06" text-anchor="middle">burst: immediate, then T1 doubling…</text>
  <!-- back to heartbeat -->
  <g stroke="#10a37f" stroke-width="2"><line x1="537" y1="150" x2="537" y2="112"/><line x1="627" y1="150" x2="627" y2="112"/></g>
  <g fill="#10a37f"><rect x="531" y="102" width="12" height="10" rx="2"/><rect x="621" y="102" width="12" height="10" rx="2"/></g>
  <text x="582" y="80" font-size="8.5" font-weight="600" fill="#10a37f" text-anchor="middle">…levels at T0 again</text>
  <!-- sqNum labels -->
  <g font-size="7" fill="#8a8e9b" text-anchor="middle">
    <text x="60" y="178">sq n</text><text x="150" y="178">sq n+1</text><text x="240" y="178">sq n+2</text>
    <text x="302" y="178" fill="#d63a3a" font-weight="600">sq 0</text><text x="322" y="190">sq 1</text><text x="347" y="178">sq 2</text>
    <text x="387" y="178">sq 3</text><text x="447" y="178">sq 4</text><text x="537" y="178">sq 5</text><text x="627" y="178">sq 6</text>
  </g>
  <text x="355" y="200" font-size="8" fill="#a9adb8" text-anchor="middle">every message carries TAL ≈ 3 × current interval (2 × at max) — subscriber declares the stream dead if nothing arrives before TAL expires</text>
  <g class="animlayer">
    <line x1="0" y1="34" x2="0" y2="158" stroke="#1a1a22" stroke-width="1" opacity="0.45" transform="translate(30 0)">
      <animateTransform attributeName="transform" type="translate" values="30 0;685 0" dur="12s" repeatCount="indefinite" calcMode="linear"/>
    </line>
    <circle cx="60" cy="107" r="10" fill="none" stroke="#10a37f" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.040;0.055;0.10;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="150" cy="107" r="10" fill="none" stroke="#10a37f" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.180;0.195;0.24;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="240" cy="107" r="10" fill="none" stroke="#10a37f" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.318;0.333;0.38;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="302" cy="107" r="12" fill="none" stroke="#d63a3a" stroke-width="2.5" opacity="0"><animate attributeName="opacity" values="0;0;1;0;0" keyTimes="0;0.415;0.430;0.49;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="322" cy="107" r="10" fill="none" stroke="#d7930a" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.447;0.462;0.51;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="347" cy="107" r="10" fill="none" stroke="#d7930a" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.486;0.501;0.55;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="387" cy="107" r="10" fill="none" stroke="#d7930a" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.548;0.563;0.61;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="447" cy="107" r="10" fill="none" stroke="#d7930a" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.640;0.655;0.70;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="537" cy="107" r="10" fill="none" stroke="#10a37f" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.779;0.794;0.84;1" dur="12s" repeatCount="indefinite"/></circle>
    <circle cx="627" cy="107" r="10" fill="none" stroke="#10a37f" stroke-width="2" opacity="0"><animate attributeName="opacity" values="0;0;0.9;0;0" keyTimes="0;0.917;0.932;0.98;1" dur="12s" repeatCount="indefinite"/></circle>
  </g>
</svg></div>
<p class="figcap">The heartbeat-vs-burst rhythm. stNum says "the data changed"; sqNum says "same data, repeat #n". A subscriber seeing sqNum advance with a frozen stNum knows the channel is alive and nothing happened.<span class="print-note"> ▶ Animated in the HTML edition.</span></p>

<p style="font-size:8.6pt"><strong>Message size:</strong> the header runs up to 419 bytes (the user-defined <code>goCBRef</code>/<code>datSet</code>/<code>goID</code> strings dominate). Payload per item: single binary 3 bytes (8 with quality), single analog 7 bytes (12 with quality); 8 binaries + 8 analogs with quality = 160 bytes. SEL recommends always transmitting quality — the Test-mode features of the 61850 protocols depend on it.</p>
</section>

<section class="keep">
<h2><span class="num">4</span>MMS vs GOOSE vs Sampled Values</h2>
<p>IEC 61850 is a family, not one protocol. Three data-exchange protocols, three distinct roles:</p>
<table>
  <tr><th>Protocol</th><th>Transport</th><th>Model</th><th>Role</th><th>On the SEL-751A · SEL-751</th></tr>
  <tr><td><strong>MMS</strong> (ISO 9506, 61850-8-1)</td><td>TCP/IP, client–server</td><td>Named-object read/write, reports, controls</td><td>SCADA: browse the model, buffered/unbuffered reports, direct / SBO / SBO-enhanced-security controls</td><td>751A: 6 concurrent sessions, 6 buffered + 6 unbuffered report control blocks · 751 (Ed2.1): 7 sessions, 7 + 7 default RCBs (up to 12 each). Reports serviced at 2 Hz on both</td></tr>
  <tr><td><strong>GOOSE</strong> (61850-8-1)</td><td>Layer-2 multicast, publish/subscribe</td><td>Repeated dataset broadcast, no acks</td><td>Time-critical peer-to-peer status, controls, measured values — trip-speed signaling</td><td>8 transmit both; receive 16 (751A) / 64 (751); map into VB001–VB128 + breaker OC/CC bits (751A) or VB001–VB256 + RA001–RA128 (751)</td></tr>
  <tr><td><strong>Sampled Values</strong> (61850-9-1/-9-2)</td><td>Layer-2 (serial link or ISO/IEC 8802-3)</td><td>Streamed measurement samples</td><td>Digitized instrument-transformer sample streams (process bus)</td><td>Not supported by either (SV not declared in the 751 PICS)</td></tr>
</table>
<p style="font-size:8.6pt">The control model you pick in Architect (e.g. Direct with Normal Security) applies to <strong>MMS controls only</strong> — it has no effect on GOOSE.</p>
</section>

<section class="keep">
<h2><span class="num">5</span>Engineering workflow on SEL gear</h2>
<div class="flow">
  <div class="stage"><b>1 · Relay settings (QuickSet)</b><span>Enable the Ethernet port, set IP, <code>EFTPSERV := Y</code>, <code>E61850 := Y</code>, <code>EGSE := Y</code>. The relay owns its network settings — Architect never sends them.</span></div>
  <div class="arr">→</div>
  <div class="stage"><b>2 · System design (Architect)</b><span>Drag IEDs from the palette (match ICD class-file version to firmware). Build datasets: pick FC (ST/MX), drill LD → LN → DO, drag attributes in. Create GOOSE Transmit (dataset + MinTime/MaxTime). Map GOOSE Receive.</span></div>
  <div class="arr">→</div>
  <div class="stage"><b>3 · Deploy</b><span>Relays: right-click → Send CID (over FTP, Level 2 password). RTAC: import the .scd in ACSELERATOR RTAC (Insert &gt; IEC 61850 &gt; Set IEC 61850 Configuration), confirm the <code>Ethernet_Port</code> system tag, send the project.</span></div>
  <div class="arr">→</div>
  <div class="stage"><b>4 · Verify</b><span>Go online with the RTAC and watch the GRX tags; force GTX values to test the reverse path. On the relay: <code>GOOSE</code> command, <code>MET RA</code>, <code>TAR VBnnn</code>.</span></div>
</div>
<ul>
  <li><strong>Receive mapping targets:</strong> on the relay, incoming binary <code>stVal</code> lands in virtual bits (<code>VB001</code>…) and analogs (<code>instMag.f</code>) in remote analogs (<code>RA001</code>…); use them in SELOGIC. On the RTAC, incoming points become <code>SPS</code> (binary) and <code>MV</code> (analog) tags under an auto-created <code>*_GRX</code> connection; outgoing tags live under <code>*_GTX</code>.</li>
  <li><strong>RTAC publishes via a server model:</strong> in Architect, edit the RTAC Server Model, add a logical node of class <code>GGIO</code>, and set counts of <code>IND</code> (binary) and <code>AnIn</code> (analog) data objects to size what the RTAC can broadcast.</li>
  <li><strong>IEC 61850 on the RTAC is a licensed option</strong> (separate price adders for MMS client, MMS server, and GOOSE) — verify the unit's part number supports it.</li>
  <li><strong>Fixed GOOSE is a different animal:</strong> SEL-851-style Fixed GOOSE uses the fixed-length format of 61850-8-1 Annex A, is configured in the relay settings software (Grid Configurator/QuickSet) — <em>not</em> Architect — carries 8 digitals + 8 analogs to up to 4 subscribers, and can coexist with regular IEC 61850 GOOSE. The SEL-751 (Ed2.1 firmware) supports it too: 1 transmit / 4 receive messages of 8 digitals + 8 analogs, landing in <code>FGnRBx</code> bits and <code>FGnRAx</code> analogs with per-stream quality bits <code>FGnRQ</code>. Status via the <code>FGS</code> command.</li>
</ul>
</section>

<section class="keep">
<h2><span class="num">6</span>Network: multicast, VLANs, bandwidth</h2>
<p>Multicast means every GOOSE frame floods to every port by default — every IED on the LAN spends cycles discarding messages it never subscribed to. <strong>Tagged VLANs</strong> confine each GOOSE stream to the ports that need it; that requires a managed switch (e.g. SEL-2730M) programmed to match the VLAN tags the IEDs apply. The 802.1Q tag also carries <strong>priority</strong>: GOOSE defaults to priority 4 of 0–7 (7 highest) so switches forward it ahead of bulk traffic.</p>

<div class="fig"><svg viewBox="0 0 700 232" xmlns="http://www.w3.org/2000/svg">
  <!-- publisher -->
  <rect x="22" y="92" width="112" height="42" rx="6" fill="#1a1a22"/>
  <text x="78" y="110" font-size="9.5" font-weight="600" fill="#fff" text-anchor="middle">SEL-751 relay</text>
  <text x="78" y="123" font-size="7.5" fill="#a9adb8" text-anchor="middle">publisher</text>
  <!-- switch -->
  <rect x="292" y="86" width="126" height="54" rx="6" fill="#fff" stroke="#1a1a22" stroke-width="1.25"/>
  <text x="355" y="106" font-size="9.5" font-weight="600" fill="#1a1a22" text-anchor="middle">managed switch</text>
  <text x="355" y="119" font-size="7.5" fill="#6e7180" text-anchor="middle">VLAN-aware · priority</text>
  <text x="355" y="130" font-size="7.5" fill="#6e7180" text-anchor="middle">queuing</text>
  <!-- subscribers -->
  <rect x="560" y="18" width="120" height="38" rx="5" fill="#10a37f" opacity="0.14" stroke="#10a37f"/>
  <text x="620" y="34" font-size="9" font-weight="600" fill="#10a37f" text-anchor="middle">RTAC</text>
  <text x="620" y="46" font-size="7.5" fill="#10a37f" text-anchor="middle">subscriber · GRX tags</text>
  <rect x="560" y="94" width="120" height="38" rx="5" fill="#5468c4" opacity="0.14" stroke="#5468c4"/>
  <text x="620" y="110" font-size="9" font-weight="600" fill="#5468c4" text-anchor="middle">SEL-451</text>
  <text x="620" y="122" font-size="7.5" fill="#5468c4" text-anchor="middle">subscriber · VB / RA</text>
  <rect x="560" y="170" width="120" height="38" rx="5" fill="#f2f3f5" stroke="#d0d3da"/>
  <text x="620" y="186" font-size="9" font-weight="600" fill="#6e7180" text-anchor="middle">engineering PC</text>
  <text x="620" y="198" font-size="7.5" fill="#8a8e9b" text-anchor="middle">port not in GOOSE VLAN</text>
  <!-- links -->
  <line x1="134" y1="113" x2="292" y2="113" stroke="#6e7180" stroke-width="2"/>
  <line x1="418" y1="98" x2="560" y2="40" stroke="#6e7180" stroke-width="1.5"/>
  <line x1="418" y1="113" x2="560" y2="113" stroke="#6e7180" stroke-width="1.5"/>
  <line x1="418" y1="128" x2="560" y2="186" stroke="#d0d3da" stroke-width="1.5" stroke-dasharray="5 3"/>
  <text x="213" y="104" font-size="8" font-weight="600" fill="#10a37f" text-anchor="middle">multicast 01-0C-CD-…</text>
  <text x="497" y="166" font-size="7.5" fill="#d63a3a" text-anchor="middle">pruned by VLAN</text>
  <line x1="482" y1="146" x2="496" y2="160" stroke="#d63a3a" stroke-width="2.5"/>
  <line x1="496" y1="146" x2="482" y2="160" stroke="#d63a3a" stroke-width="2.5"/>
  <text x="355" y="226" font-size="8" fill="#a9adb8" text-anchor="middle">one frame in, copies fan out to subscribed ports · nothing comes back — no acks, repetition is the only assurance</text>
  <g class="animlayer">
    <!-- frame publisher → switch -->
    <rect x="-9" y="-5" width="18" height="10" rx="2" fill="#10a37f" opacity="0">
      <animate attributeName="opacity" values="0;1;1;0;0" keyTimes="0;0.02;0.20;0.23;1" dur="10s" repeatCount="indefinite"/>
      <animateMotion path="M134,108 L292,108" keyPoints="0;0;1;1" keyTimes="0;0.01;0.21;1" calcMode="linear" dur="10s" repeatCount="indefinite"/>
    </rect>
    <!-- copies out -->
    <rect x="-9" y="-5" width="18" height="10" rx="2" fill="#10a37f" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.26;0.28;0.46;0.49;1" dur="10s" repeatCount="indefinite"/>
      <animateMotion path="M418,94 L560,37" keyPoints="0;0;1;1" keyTimes="0;0.26;0.47;1" calcMode="linear" dur="10s" repeatCount="indefinite"/>
    </rect>
    <rect x="-9" y="-5" width="18" height="10" rx="2" fill="#10a37f" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.26;0.28;0.46;0.49;1" dur="10s" repeatCount="indefinite"/>
      <animateMotion path="M418,108 L560,108" keyPoints="0;0;1;1" keyTimes="0;0.26;0.47;1" calcMode="linear" dur="10s" repeatCount="indefinite"/>
    </rect>
    <!-- pruned copy -->
    <rect x="-9" y="-5" width="18" height="10" rx="2" fill="#10a37f" opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.26;0.28;0.38;0.41;1" dur="10s" repeatCount="indefinite"/>
      <animateMotion path="M418,124 L489,153" keyPoints="0;0;1;1" keyTimes="0;0.26;0.39;1" calcMode="linear" dur="10s" repeatCount="indefinite"/>
    </rect>
    <!-- no-ack annotation -->
    <g opacity="0">
      <animate attributeName="opacity" values="0;0;1;1;0;0" keyTimes="0;0.58;0.61;0.86;0.90;1" dur="10s" repeatCount="indefinite"/>
      <path d="M556,58 C500,80 460,88 424,92" fill="none" stroke="#d63a3a" stroke-width="1.25" stroke-dasharray="4 3"/>
      <text x="492" y="66" font-size="8" font-weight="600" fill="#d63a3a" text-anchor="middle">ack?</text>
      <line x1="483" y1="70" x2="497" y2="84" stroke="#d63a3a" stroke-width="2.5"/>
      <line x1="497" y1="70" x2="483" y2="84" stroke="#d63a3a" stroke-width="2.5"/>
    </g>
  </g>
</svg></div>
<p class="figcap">Substation LAN multicast flow: the switch replicates each GOOSE frame to subscribed ports, VLAN tags prune the rest, and no acknowledgment ever returns.<span class="print-note"> ▶ Animated in the HTML edition.</span></p>

<h3>Bandwidth math</h3>
<p><code>Bandwidth = packet size × 8 × f × N</code> where <code>f</code> is transmit frequency and <code>N</code> the number of streams. Worked example (two IEDs exchanging 8 binaries + 8 analogs with quality; 419-byte worst-case header + 160-byte payload = 579 bytes): quiescent at T0&nbsp;=&nbsp;1&nbsp;s → <strong>~9.2 kbps</strong>; worst-case burst at T1&nbsp;=&nbsp;4&nbsp;ms → <strong>~2.3 Mbps</strong>. Size links for the burst, not the heartbeat — on an ICON WAN circuit (61850-90-1 substation-to-substation GOOSE) that example needs two ~1.6&nbsp;Mbps VT increments (3.2&nbsp;Mbps) provisioned in SEL-5051.</p>
</section>

<section class="keep">
<h2><span class="num">7</span>Supervision &amp; failure modes</h2>
<p>Because nothing acknowledges anything, health monitoring is the subscriber's job — and yours.</p>
<ul>
  <li><strong>TAL expiry is the loss detector.</strong> Relay <code>GOOSE</code> command: nonzero TTL and an empty Code column = receiving normally; TTL 0 with <code>TTL Expired</code> = the stream died. (The RTAC does not support the <code>GOOSE</code> command — check its GRX tag quality instead: <code>q</code> reads <em>good</em> when receiving, <em>invalid</em> when not.)</li>
  <li><strong>Subscribers reject an incoming GOOSE's data</strong> when: <em>configuration mismatch</em> (its ConfRev changed — someone reconfigured the publisher), <em>needs commissioning</em> (ndsCom true), <em>test mode</em> asserted, or <em>decode error</em> (format not as configured). Validation keys on source MAC, dataset reference, App ID, and GOOSE control reference — so publisher and subscriber CIDs must come from the same project.</li>
  <li><strong>Quality attributes travel in the dataset</strong> (include them). A 751/751A with an internal self-test failure sets Validity = invalid and Failure = TRUE; on a permanent (latching) self-test failure it squelches GOOSE transmission entirely and discards incoming GOOSE.</li>
  <li><strong>The Simulation flag</strong> in the header marks test-set traffic substituting for a real publisher — part of the standard's test features, alongside the test-mode bit above.</li>
  <li><strong>Received bits are sticky:</strong> virtual bits and remote analogs mapped to subscriptions hold their last state until overwritten, a new CID loads, or the device restarts (<code>STA C</code>). A dead publisher leaves stale values behind — another reason to supervise.</li>
  <li><strong>Statistics: <code>GOO S n</code></strong> on SEL relays reports accumulated/max downtime, out-of-sequence messages, TTL violations, corrupted messages, and receive-overflow losses per subscription. An RTAC can flex-parse <code>GOO S n</code> on a schedule (e.g. hourly), log changes to its SOE, forward syslog alerts, and raise SCADA flags — turning silent GOOSE degradation into an alarm before a scheme misoperates.</li>
  <li><strong>Gate trips on channel health.</strong> The SEL pattern: publisher sends a heartbeat bit (e.g. 10 pulses/s); the subscriber alarms if the pulses stop (851 Fixed GOOSE example: fewer than 8 of 10 pulses for 2 consecutive seconds) and supervises each received trip bit with <code>AND NOT &lt;heartbeat alarm&gt;</code>.</li>
  <li><strong>Timestamp accuracy differs by point:</strong> on the 751/751A, data attributes tied to SER-report points get SER-accurate timestamps (≈4 ms — ¼-cycle processing interval); everything else is scanned at ½-second intervals. Put GOOSE-critical bits in the SER report.</li>
</ul>
</section>

<section class="keep">
<h2><span class="num">☰</span>Sources</h2>
<div class="seealso">
  <b>Next</b>
  <a href="atlas:data-protocols/protocol-chooser.html">Choosing a Protocol</a>
  <a href="atlas:comms/vlans.html">VLANs</a>
  <a href="atlas:data-protocols/mirrored-bits.html">Mirrored Bits</a>
  <a href="atlas:comms/time-sync.html">Time Synchronization</a>
  <a href="atlas:protection/bus-protection-87b.html">Bus Protection (87B)</a>
  <a href="atlas:reference/sel-software-map.md">SEL Software Map</a>
</div>
<p class="footnote" style="margin-top:2px">
SEL-751 Relay Instruction Manual, Appendix G: IEC 61850 Communications (751_IM_20260327.pdf) and SEL-751A Relay Instruction Manual, Appendix F: IEC 61850 Communications (751A_IM_20250411.pdf) — data model, logical devices, SCL file types, MMS sessions/reports/controls, GOOSE processing constraints, retransmit profiles and TAL, incoming-message rejection, quality attributes, timestamps; per-model counts (sessions, RCBs, GOOSE rx, VB/RA ranges, CID handling, retransmit curve) scoped in the text where the two relays differ. ·
AG2021-11 "Configuring the SEL RTAC to Exchange Data With SEL IEDs Over IEC 61850 GOOSE" (AG2021-11_20210503.pdf) — self-describing model background, MMS/GOOSE/SV roles, Architect/QuickSet/RTAC workflow, VB/RA/SPS/MV mapping, GOOSE command, mag vs instMag, RTAC licensing. ·
AG2025-03 "Defining Bandwidth and Configuring the SEL ICON for IEC 61850 GOOSE Applications" (AG2025-03_20250214.pdf) — layer-2/multicast frame format, header fields and sizes, T0/T1 retransmission, bandwidth formula and worked example, ICON provisioning. ·
AG2017-11 "Using an RTAC to Monitor GOOSE Statistics on SEL Relays" (AG2017-11_20170419.pdf) — no-ack rationale, GOO S statistics, RTAC flex-parse/SOE/syslog monitoring. ·
AG2024-08 "Understanding and Effectively Using the Fixed GOOSE Protocol in SEL-851 Relays" (AG2024-08_20240626.pdf) — Fixed GOOSE vs IEC 61850 GOOSE, MinTm/MaxTm scheme, FGS stNum/sqNum/TTL, VLAN priority default 4, heartbeat supervision logic.  Rev. 2026-08-22.
</p>
</section>

</body>
</html>
